---
number: 8
name: Prefabricated MEP Racks and Bathroom Pods
part: 2
group: Off-site production
where: offsite
building: [mf, com, ind]
gains: [speed, quality, labor]
capital: med
maturity: grow
---

## Description
These are the two pieces of a building most worth prefabricating without going all the way to volumetric modules. A multi-trade rack is a section of corridor ceiling built on a bench in a shop: hanger steel, ductwork, sprinkler main, domestic water, medical gas, conduit and cable tray assembled as one unit, commonly around 6 meters long, then trucked in and lifted into place complete. A bathroom pod is a finished bathroom, floor to ceiling, built and water-tested in a factory and set into the structure before the surrounding walls close; monolithic glass-reinforced polyester pods weigh under a ton, and steel-framed pods with tiled floors run roughly 1.5 to 3 tons. The mechanism in both cases is bench work replacing overhead work. In a shop the assembly sits at waist height with materials staged beside it and one trade at a time working on it; on site the same pipe goes up from a lift, above head height, in a corridor being shared with three other trades. Both depend entirely on a coordinated model, because the rack is fabricated to the dimensions in the model and there is no room to improvise. Mechanical, electrical and plumbing rough-ins were 19.2 percent of the construction cost of a US single-family home in 2024, and the share is higher still in hospitals and laboratories.

## Strengths and weaknesses
Multi-trade prefabrication has been reported to raise productivity by roughly 20 percent, and it moves the most dangerous hours in the mechanical trades, the overhead and ladder work, onto a bench. Pods add a quality argument the racks do not have: a pod is pressure- and flood-tested in the factory, so the most common source of hidden water damage is checked before it is buried in the building. The honest weakness is that the field install can eat the whole saving. In a Korean pilot on corridor ceilings, hoisting the racks into place with a chain block and a scissor lift added labor equal to 19.6 percent of the conventional method's entire labor input for the same services; a purpose-built stacker lift on the third pilot cut the on-site labor to 47 percent of the first. Prefabrication also demands the model be finished and the design frozen months earlier, and a change order after fabrication is rework in a shop that may be hundreds of miles away. More than half of contractors surveyed still describe their prefabrication as inefficient, which is a fair reflection of how much of the benefit depends on execution rather than on the idea.

## When to use
Use racks where the same corridor section repeats: hospitals, laboratories, data centers, hotels and apartment corridors. Use pods where the same bathroom repeats more than about a hundred times, and confirm the lift path and the floor-to-floor tolerance can take them before anyone orders. If the model is not fully coordinated and signed off before fabrication starts, do not prefabricate at all, because you will pay for the same pipe twice. Buy or rent the right lifting rig before the first rack arrives, since the pilot data says that is where the saving is won or lost. If the job is one-off, small, or has a design that will still be moving during construction, install on site and spend the effort on sequencing instead.

## Key numbers
Mechanical, electrical and plumbing rough-ins 19.2% of US single-family construction cost, higher in hospitals and laboratories · multi-trade racks commonly assembled in 6-meter sections carrying four or more trades · multi-trade prefabrication reported to raise productivity roughly 20% · Korean pilot: on-site rack installation with a chain block and scissor lift added labor equal to 19.6% of the conventional method's total; a purpose-built lift cut on-site labor to 47% of that first pilot · glass-reinforced polyester pods under 1 ton, steel-framed pods roughly 1.5–3 tons · more than half of contractors surveyed call their prefabrication inefficient

## Examples
Multi-trade corridor racks at the University of Colorado Hospital expansion, fabricated by U.S. Engineering; MacDonald-Miller's multi-trade racks on Seattle commercial work; bathroom pods from SurePods and Eggrock in US hotel, student housing and healthcare projects; Singapore's Building and Construction Authority productivity program, which pushed prefabricated bathroom units into mainstream practice there well ahead of the US market.

## Economic profile
The mechanical contractor pays for the shop, the jigs, the racking and the trucks, and captures the margin only if the shop stays busy, which is the same utilization problem a modular factory has at roughly a tenth of the scale. Shop hours are cheaper than field hours and produce more per hour, so the gross saving comes from both sides at once, but it is realized only if the backlog is steady enough to keep the benches loaded between jobs. The party that captures the schedule benefit is the general contractor or the developer, and the party that has to invest is the subcontractor, which is the standard reason this spreads slowly: under low-bid design-bid-build the sub has no way to recover the investment, and under design-build or integrated project delivery it does, which is where nearly all of the successful examples sit. Pods usually cost the same or slightly more than a site-built bathroom in first cost, so the case for them is schedule and defect rate rather than price. A pod supplier also takes the plumbing subcontractor's most profitable repeating work off the table, and that subcontractor prices the rest of the job accordingly, which is worth modeling before assuming the saving lands in the budget.

## Videos

- https://www.youtube.com/watch?v=ytMtlnsyN0A — Multi-trade prefabrication at the University of Colorado Hospital Expansion (U.S. Engineering, 6 minutes, 10k+ views)
- https://www.youtube.com/watch?v=fkZX9KCx9jo — Prefabrication & Modularization: Installing Bathroom PODS - The Weitz Company (The Weitz Company, 4 minutes, 10k+ views)

## Further reading

[Prefabrication and Modular Construction 2020 SmartMarket Report (Mechanical Contractors Association of America)](https://www.mcaa.org/resource/prefabrication-and-modular-construction-2020-smartmarket-report/) · [Comparative Analysis of Multi-Trade Prefabrication Construction Methods (Journal of Asian Architecture and Building Engineering)](https://www.jstage.jst.go.jp/article/jaabe/17/3/17_503/_article)
