---
number: 1
name: Utility Service & Substation
part: 1
group: Power delivery
density: [low, ext]
where: [ai, hyper, colo, ent]
retrofit: new
maturity: mature
---

## Description
Everything upstream of the building starts here: a transmission or subtransmission takeoff, an on-site substation with transformers stepping 69–230 kV down to medium voltage, protection, metering, and usually a ring or radial medium-voltage distribution around the campus. A modern hyperscale campus takes 100–1,000 MW, which is a small city's worth of load arriving at one meter, and that is why site selection now begins with a conversation about the substation rather than about fiber or land.

## Strengths and weaknesses
Utility service is by far the cheapest power available, at $0.04–0.10/kWh in most US markets, and it comes with no on-site fuel logistics or emissions permit. Reliability from a well-designed dual feed is high. The weaknesses are all schedule and scale. Interconnection studies for a large load run one to four years, the substation transformers behind them run 80–144 weeks, and in constrained regions the answer is simply no until a transmission upgrade lands. Utilities also increasingly ask for curtailment commitments, contribution in aid of construction, or both, in exchange for a faster connection.

## When to use
Utility service is the default and should be the plan for any facility that will run for a decade. The decisions are where and on what terms. Choose sites with existing capacity headroom rather than sites that look good on land price, because the interconnection queue dominates the schedule. Where the queue is long, expect to negotiate flexible-load terms, which can move a project years earlier. On-site generation is a bridge or a supplement to this, not a replacement, unless the facility is genuinely remote.

## Key numbers
Hyperscale campuses take 100–1,000 MW · service typically at 69–230 kV stepping to 13.8–34.5 kV on site · US industrial power commonly $0.04–0.10/kWh · large-load interconnection studies take one to four years · substation transformer lead times of 80–144 weeks · US data centers used about 176 TWh in 2023, roughly 4.4% of national electricity.

## Examples
The northern Virginia cluster, where Dominion's transmission constraints have become the limiting factor on new capacity; ERCOT's large-load interconnection process, built specifically around data centers and crypto; the Ohio and Georgia campuses sited primarily on available substation capacity.

## Economic profile
Power cost is 15–30% of a data center's total cost of ownership, so a two-cent difference in rate matters, but availability matters more. Developers now pay premiums for "powered land," a site with an executed interconnection agreement, because that agreement is worth more than the acreage. Where the utility asks for contribution in aid of construction toward network upgrades, that becomes a real capital line item and is worth negotiating alongside the rate.

## Videos

- https://www.youtube.com/watch?v=Y_8P3wzxsqY — Data Center Power Flow: From Utility Grid to Server Rack (MEP Academy, 8 minutes, 50k+ views)
- https://www.youtube.com/watch?v=QtOyye8fYNk — Data Center Power Chain - Animation (TechTrainerNJ, 6 minutes, 100k+ views)
- https://www.youtube.com/watch?v=giNYYY0DnJw — Data Center Power Explained (It's simpler than you think) (Base Config, 10 minutes, 10k+ views)

## Further reading

[2024 United States Data Center Energy Usage Report (Berkeley Lab)](https://eta-publications.lbl.gov/sites/default/files/2024-12/lbnl-2024-united-states-data-center-energy-usage-report_1.pdf) · [Key Questions on Energy and AI (IEA)](https://iea.blob.core.windows.net/assets/3179f7f8-01f6-4dd6-bffa-c9f7b73f1dc9/KeyQuestionsonEnergyandAI.pdf)
