---
number: 22
name: Cooling Towers
part: 5
group: Heat rejection & water
density: [low, ext]
where: [hyper, colo, ent]
water: high
retrofit: new
maturity: mature
---

## Description
A cooling tower rejects heat by evaporating water. Warm condenser water is sprayed over fill material while a fan pulls air through, a small fraction evaporates, and the rest returns several degrees cooler. Because evaporation approaches the wet-bulb temperature rather than the dry-bulb, a tower can make water colder than the outside air, which is exactly what a water-cooled chiller needs to be efficient. Everything else about a cooling tower is a consequence of running an open water system outdoors.

## Strengths and weaknesses
It is the most thermally effective heat rejection available and it makes water-cooled chillers, the most efficient large chillers, practical. Capital cost per ton is low. The costs are water and chemistry. Evaporation is consumptive, dissolved solids concentrate and must be flushed out as blowdown, and the open basin needs biocide treatment with Legionella control as a standing obligation. A large campus can consume millions of gallons a year, and that number is now scrutinized publicly. Plume and drift also constrain siting near occupied buildings.

## When to use
Use cooling towers where water is available, affordable, and politically uncontested, and where the site is hot enough that the wet-bulb advantage genuinely matters. They remain the right answer in much of the US south and in humid regions where dry coolers would be badly oversized. Switch to dry or hybrid rejection where water is scarce, where the community has raised it, or where the site can accept warmer loop temperatures, which liquid-cooled IT makes possible. That last point is the important one: warm-water direct-to-chip loops can often reject heat dry, which removes the tower entirely.

## Key numbers
Approaches the wet-bulb temperature, typically within 3–5 °C · consumes roughly 1.8 liters per kWh of cooling for a typical open tower · blowdown removes concentrated dissolved solids and adds to total water draw · Legionella control and biocide treatment are permanent operating obligations · capital cost per ton is the lowest of the heat rejection options.

## Examples
Open towers on nearly every large water-cooled chiller plant; industry water use effectiveness reporting driven by Green Grid metrics; hyperscale operators publishing water figures alongside energy since about 2022, which changed how the trade-off is discussed.

## Videos

- https://www.youtube.com/watch?v=pXaK8_F8dn0 — Cooling Tower Basic Operation (Chem-Aqua, Inc., 2 minutes, 100k+ views)
- https://www.youtube.com/watch?v=iRLCUWbi0o4 — Data Center Cooling Methods Explained (Air, Liquid & Immersion Cooling) (MEP Academy, 9 minutes, 50k+ views)
- https://www.youtube.com/watch?v=JYmu1eNvfNQ — How Data Centers Manage Intense Heat: Cooling Systems Explained (Equinix, 2 minutes, 50k+ views)

## Further reading

[ASHRAE Data Center Resources, Datacom series (ASHRAE)](https://www.ashrae.org/technical-resources/bookstore/datacom-series)
