---
number: 24
name: Water Treatment & Reuse
part: 5
group: Heat rejection & water
density: [low, ext]
where: [hyper, colo]
water: high
retrofit: hall
maturity: mature
---

## Description
Any open cooling system needs a water program. Makeup water is filtered and softened, biocide and scale inhibitor are dosed continuously, conductivity is monitored, and blowdown is discharged when dissolved solids concentrate too far. Reuse changes the source: recycled municipal water, industrial effluent, or on-site treated greywater replaces potable supply. Several large operators now build their own treatment plants so they can run on non-potable water that would otherwise be discharged.

## Strengths and weaknesses
Reuse is the highest-leverage change available, because it removes the objection that actually gets raised, which is not water use in the abstract but drinking water use. Cycles of concentration are the other lever: running a tower at higher cycles cuts blowdown and total draw significantly for the cost of tighter chemistry. The complications are that lower-quality source water is harder on equipment, needing more treatment and more frequent cleaning, and that an on-site treatment plant is a real facility with operators and permits. Discharge quality is regulated, so blowdown is not simply drained.

## When to use
Run a proper treatment program anywhere there is an open loop; the alternative is fouled fill, scaled condensers, and eventually a Legionella incident. Pursue reclaimed water wherever a municipal purple-pipe supply exists, since it is usually cheaper than potable and removes most of the political exposure. Build on-site treatment only at campus scale, where the volumes justify the plant. And report water use effectiveness alongside PUE, because a site that improved its PUE by moving to evaporative cooling has moved a cost rather than removed one.

## Key numbers
Cycles of concentration typically 3–6, and raising them cuts blowdown and total draw · water use effectiveness commonly reported in liters per kWh of IT load · Legionella control is a standing regulatory obligation on open systems · reclaimed municipal water is often cheaper than potable and removes most public objection · discharge quality is permitted, so blowdown has its own limits.

## Examples
Google's use of reclaimed and industrial water at several US sites; Microsoft's Silicon Valley campus running on recycled water; Digital Realty and Equinix water use effectiveness reporting; municipal purple-pipe agreements now negotiated as part of data center siting deals.

## Videos

- https://www.youtube.com/watch?v=tJYSzc7YkY0 — The Big Data Center Water Problem (Asianometry, 17 minutes, 100k+ views)
- https://www.youtube.com/watch?v=wx7ToT0G0qo — Data Center Water is a Distraction (Kyle Hill, 22 minutes, 100k+ views)
- https://www.youtube.com/watch?v=dyT0XXami_k — How data centers stay cool while reducing water usage demands (WATE 6 On Your Side, 3 minutes, under 1k views)

## Further reading

[2024 United States Data Center Energy Usage Report (Berkeley Lab)](https://eta-publications.lbl.gov/sites/default/files/2024-12/lbnl-2024-united-states-data-center-energy-usage-report_1.pdf)
