---
number: 30
name: Site Selection
part: 6
group: Facility & siting
density: [low, ext]
where: [hyper, colo, ai]
water: med
retrofit: new
maturity: mature
---

## Description
Site selection used to weigh land, fiber, tax, and climate. It now starts with one question: how many megawatts can this location deliver and when. Everything else is secondary, because a site with cheap land, good fiber, and no interconnection date is not a site. The rest of the screen covers water availability and permitting, climate for economization, natural hazard exposure, latency to the target users, construction labor, and the local political appetite for a very large industrial load.

## Strengths and weaknesses
Getting this right is the highest-leverage decision in the whole project: it fixes power price for decades, decides whether the facility can economize, and sets how much water the design can use. A well-chosen site makes an ordinary design perform well. The difficulty is that the good sites are known and contested. Powered land with an executed interconnection agreement trades at a large premium, several jurisdictions have introduced moratoria or new rules on large loads, and the utility's answer often depends on a transmission upgrade whose schedule nobody controls.

## When to use
Screen on power first, water second, and everything else third. Ask the utility for a real capacity date rather than an expression of interest, and evaluate whether a flexible-load or curtailable agreement would move that date. Check climate against the cooling architecture: a site that supports dry cooling year round removes the water question entirely. Talk to the community before the announcement rather than after, since local opposition has become a genuine schedule risk. And be honest about hazards, because insurance and downtime cost more than the land ever will.

## Key numbers
Interconnection studies of one to four years, and longer where a transmission upgrade is needed · powered land with an executed agreement carries a substantial premium over raw industrial land · climate determines economizer hours and therefore both PUE and water use · several US states and European jurisdictions have added rules or moratoria on large data center loads · latency to major population centers sets which workloads the site can serve.

## Examples
Northern Virginia, where transmission constraint rather than land now limits growth; ERCOT's large-load queue in Texas; Ireland's effective moratorium in the Dublin region; the shift toward Ohio, Georgia, and the Midwest, driven mainly by available substation capacity.

## Economic profile
Site selection fixes a cost structure for decades, which makes the premium on powered land rational rather than speculative: an executed interconnection agreement removes one to four years of queue, and the developer paying that premium is buying a date rather than acreage. Power is 15–30% of total cost of ownership, so a cheaper rate at a site that connects three years later is usually the worse deal, and the arithmetic only reverses for a buyer with no urgency. Climate is the other durable line item, because economizer hours set both compressor energy and water use for the life of the facility, and no later design change recovers a site that has neither. Two items are worth pricing that projects often treat as free: a contribution in aid of construction toward the utility's network upgrade, which lands as capital, and a curtailable or flexible-load agreement, which can move the connection date forward and should be modeled against the revenue given up during curtailment. Local opposition belongs in the schedule risk, since Ireland's Dublin-region restrictions and new rules in several US states arrived after developers had already bought land.

## Videos

- https://www.youtube.com/watch?v=O4GfU2TC9T8 — Telx - Ideal Data Center Site Selection | Schneider Electric (Schneider Electric, 6 minutes, under 1k views)

## Further reading

[Key Questions on Energy and AI (IEA)](https://iea.blob.core.windows.net/assets/3179f7f8-01f6-4dd6-bffa-c9f7b73f1dc9/KeyQuestionsonEnergyandAI.pdf) · [Data Center Energy Infrastructure: Federal Permit Requirements (Congressional Research Service, via EveryCRSReport)](https://www.everycrsreport.com/reports/R48762.html)
