    <h2>Glossary</h2>
    <p class="muted">Terms that show up in the system explorer and are not obvious from outside the field. Numbers are typical values, not specifications.</p>
    <div class="tblwrap"><table>
      <thead><tr><th>Term</th><th>What it means</th></tr></thead>
      <tbody>
        <tr data-match="adiabatic"><td>Adiabatic assist</td><td>Spraying a fine mist onto a dry cooler's coil so that evaporation boosts its capacity on hot days. It lets the plant be sized for average conditions instead of the design day, and it uses water only for the handful of hours that need it.</td></tr>
        <tr data-match="aisle containment|containment"><td>Aisle containment</td><td>A physical barrier that keeps cold supply air and hot exhaust air from mixing, by enclosing either the cold aisle or the hot one. It typically cuts cooling energy 20–40% in a room that had none, and it is the cheapest large efficiency gain in air cooling.</td></tr>
        <tr data-match="blowdown"><td>Blowdown</td><td>Water deliberately drained from a cooling tower to stop dissolved solids concentrating as evaporation removes pure water. It adds to total water draw and its quality is regulated, so it cannot simply be discharged.</td></tr>
        <tr data-match="busway"><td>Busway</td><td>An enclosed conductor bar run above the racks, into which tap-off boxes plug anywhere along its length. It turns adding a circuit into a plug-in operation, and its rating is chosen at design time and expensive to change.</td></tr>
        <tr data-match="CDU|coolant distribution unit"><td>CDU</td><td>A coolant distribution unit: the heat exchanger, pumps, and controls that separate the building's water from the clean treated fluid circulating through cold plates or rear doors. It lets the two loops run at different temperatures, pressures, and chemistries.</td></tr>
        <tr data-match="cold plate|direct-to-chip|direct to chip"><td>Cold plate</td><td>A metal block with internal channels, clamped directly onto a processor package, through which coolant flows. Because the thermal path is short, the coolant can be much warmer than air would need to be, which is what makes chiller-free operation possible.</td></tr>
        <tr data-match="commissioning"><td>Commissioning</td><td>Proving that what was built behaves the way the design intended, in levels from factory testing to integrated systems testing where the whole facility runs at load and faults are deliberately introduced. It is where control-sequence errors get found, and skipping it is how a redundant design turns out not to be.</td></tr>
        <tr data-match="CRAC|CRAH"><td>CRAC and CRAH</td><td>A computer room air conditioner has its own refrigeration circuit; a computer room air handler is a coil and fan fed with chilled water from a central plant. The distinction decides where the compressor lives and therefore how efficiently the whole site can run.</td></tr>
        <tr data-match="dielectric fluid|dielectric"><td>Dielectric fluid</td><td>A liquid that does not conduct electricity, so electronics can be immersed in it or it can flow through sealed loops touching live parts. The good ones for two-phase work are fluorocarbons, which is the reason PFAS regulation matters to cooling design.</td></tr>
        <tr data-match="double conversion|double-conversion"><td>Double conversion</td><td>A UPS topology that rectifies incoming AC to DC and inverts it back, so the load is always fed from the inverter and never sees the utility waveform. Transfer time on a utility failure is zero because there is no transfer.</td></tr>
        <tr data-match="dry bulb|wet bulb"><td>Dry bulb and wet bulb</td><td>Ordinary air temperature, and the lowest temperature reachable by evaporating water into that air. Evaporative equipment approaches the wet bulb and dry equipment approaches the dry bulb, which is why humid climates suit dry rejection and arid ones suit evaporative.</td></tr>
        <tr data-match="economization|economizer|free cooling"><td>Economization</td><td>Using outdoor conditions to do the cooling instead of running a compressor, either by bringing in outside air or by bypassing the chiller when the tower can make cold enough water. Compressors are the largest mechanical load, so free hours translate directly into efficiency.</td></tr>
        <tr data-match="immersion cooling|immersion"><td>Immersion cooling</td><td>Submerging whole servers in a bath of dielectric fluid so every component is cooled and no fans are needed. Single-phase circulates the fluid past the boards; two-phase lets it boil on the hot parts and condense on a coil above.</td></tr>
        <tr data-match="hyperscale"><td>Hyperscale</td><td>An operator large enough to build standardized facilities repeatedly and to own the compute inside them, so the building can be designed around its own hardware. Individual buildings run 30–150 MW and campuses can exceed a gigawatt.</td></tr>
        <tr><td>N+1 and 2N</td><td>Redundancy notation. N is what the load needs; N+1 adds one spare unit; 2N duplicates the whole system on independent paths. N+1 usually gives concurrent maintainability, and 2N is what survives a failure during maintenance.</td></tr>
        <tr data-match="OCP|Open Rack"><td>Open Rack</td><td>The Open Compute Project's rack standard: a 21-inch equipment opening in a standard floor footprint, with a shared DC busbar replacing individual server power supplies and cords. It suits operators buying hundreds of identical racks and does not fit a mixed enterprise fleet.</td></tr>
        <tr data-match="PDU"><td>PDU</td><td>A power distribution unit. In the room it is the transformer and panel that feeds the racks; in the rack it is the metered strip the servers plug into. Per-outlet metering on the rack version is what capacity planning actually runs on.</td></tr>
        <tr data-match="PFAS"><td>PFAS</td><td>Per- and polyfluoroalkyl substances, the fluorinated chemistry behind most two-phase cooling fluids. They persist in the environment, 3M announced an exit from PFAS manufacture by the end of 2025, and EU restrictions are advancing, which puts two-phase supply chains in question.</td></tr>
        <tr data-match="PUE"><td>PUE</td><td>Power usage effectiveness: total facility energy divided by IT energy. A PUE of 1.5 means half a watt of overhead per watt of computing. It compares a facility against itself honestly and compares different facilities only if the boundary and period match.</td></tr>
        <tr data-match="quick disconnect|quick-disconnect"><td>Quick disconnect</td><td>The dripless coupling that lets a liquid-cooled server be removed without draining the loop. It is what makes cold-plate cooling serviceable, and it is also the component that turns a routine swap into a wet operation.</td></tr>
        <tr data-match="raised floor"><td>Raised floor</td><td>A structural floor on pedestals with a plenum beneath, historically used to deliver cold air through perforated tiles and to route cabling. It caps air delivery at roughly 5–15 kW per rack and rarely carries the weight of a populated liquid-cooled rack.</td></tr>
        <tr data-match="rear-door heat exchanger|rear door heat exchanger|RDHx"><td>Rear-door heat exchanger</td><td>A water-cooled coil that replaces a rack's back door, so exhaust air is cooled before it leaves the cabinet. From the room's point of view the rack produces no heat, which adds density without touching the hall's air handling.</td></tr>
        <tr data-match="stranded capacity"><td>Stranded capacity</td><td>Power or cooling that exists but cannot be used, because it is in the wrong row, behind the wrong breaker, or blocked by a busway rating. It commonly runs 10–30% in facilities without good instrumentation, and finding it is cheaper than building more.</td></tr>
        <tr data-match="Tier III|Tier IV|Tier classification"><td>Tier classification</td><td>Uptime Institute's scheme for how much of a facility can fail or be maintained without stopping the load. Tier III is concurrently maintainable, Tier IV is fault tolerant against any single unplanned failure, and the difference is 30–50% of capital.</td></tr>
        <tr data-match="two-phase|single-phase"><td>Two-phase and single-phase</td><td>Whether the coolant boils. Single-phase stays liquid and carries heat by rising in temperature; two-phase evaporates, which absorbs far more heat per unit flow and holds the surface near the boiling point. Two-phase is thermally better and commercially constrained by fluid chemistry.</td></tr>
        <tr data-match="WUE"><td>WUE</td><td>Water usage effectiveness: liters of water consumed per kilowatt-hour of IT energy. It exists because a site can improve its PUE by switching to evaporative cooling while making its water position considerably worse.</td></tr>
      </tbody>
    </table></div>
