    <h2>How to choose data center infrastructure</h2>
    <p class="muted">Two questions decide almost everything else: <b>how many kilowatts per rack</b>, and <b>where does the heat go</b>. Density picks the cooling architecture, cooling architecture picks the loop temperature, and loop temperature decides whether the site can reject heat dry or has to evaporate water. Get those three in order and most of the rest follows. Get them out of order and you build a hall that cannot take the hardware you bought.</p>

    <h3>Density is the fork in the road</h3>
    <p>Air can carry a bounded amount of heat out of a cabinet. In practice a well-contained air-cooled hall tops out somewhere between 20 and 40 kW per rack, and beyond that you are moving so much air that fan power and acoustics become the problem. AI training racks are already at 80–140 kW and the roadmaps go higher. That is not an incremental change to an air-cooled design; it is a different building.</p>
    <div class="bands">
      <div class="band"><div class="bt">Under 10 kW/rack</div><div class="bv">Legacy enterprise. Raised floor and CRAC units work fine. Fix air management before anything else.</div></div>
      <div class="band"><div class="bt">10–40 kW/rack</div><div class="bv">Mainstream cloud. Contained aisles, chilled water, economization. Air still works if it is done properly.</div></div>
      <div class="band"><div class="bt">40–100 kW/rack</div><div class="bv">Rear-door heat exchangers or direct-to-chip. Water reaches the rack. The hall needs piping.</div></div>
      <div class="band"><div class="bt">100 kW+/rack</div><div class="bv">Direct-to-chip is the default. Power distribution, floor loading, and the building all change with it.</div></div>
    </div>

    <h3>The water-versus-electricity trade</h3>
    <p>Evaporating water is a cheap way to make cold, so evaporative cooling lowers PUE and raises water use. Rejecting heat dry does the reverse. Neither is right in the abstract; the answer depends on the climate, the local politics of water, and, crucially, on how warm the IT loop can run. That last one is under your control: a direct-to-chip loop that accepts 40 °C water can usually be rejected dry, which removes the water question and much of the compressor load at the same time. Raise the loop temperature first, then choose the rejection method.</p>

    <h3>Engineering factors</h3>
    <div class="tblwrap"><table>
      <thead><tr><th>Factor</th><th>Why it matters</th></tr></thead>
      <tbody>
        <tr><td>Rack density</td><td>Decides cooling architecture, busway rating, floor loading, and often the building. It is the first number to fix and the hardest to change later.</td></tr>
        <tr><td>Loop temperature</td><td>The most useful lever in the whole facility. Warmer loops mean more economizer hours, dry rejection, and lower compressor energy.</td></tr>
        <tr><td>Air management</td><td>Containment, blanking panels, and sealed cutouts routinely recover 20–40% of cooling energy in a legacy room, for very little money.</td></tr>
        <tr><td>Floor loading</td><td>A populated liquid-cooled rack can exceed 1,500 kg. Many raised floors cannot take it, and this surprises retrofit projects late.</td></tr>
        <tr><td>Redundancy target</td><td>Tier III concurrent maintainability against Tier IV fault tolerance is a 30–50% capital difference. Choose it from how the application fails over, not from habit.</td></tr>
        <tr><td>Ride-through</td><td>Batteries give 5–15 minutes, flywheels 15–30 seconds. The shorter one is only acceptable if the generators are genuinely reliable and tested.</td></tr>
        <tr><td>Fire and code</td><td>Lithium batteries, containment, and immersion tanks each change the fire strategy. Involve the authority having jurisdiction before design freeze, not after.</td></tr>
        <tr><td>Retrofit disruption</td><td>Some upgrades go in rack by rack in a live hall; others need the room emptied. That distinction usually matters more than the capital cost.</td></tr>
      </tbody>
    </table></div>

    <h3>Economic and schedule factors</h3>
    <div class="tblwrap"><table>
      <thead><tr><th>Factor</th><th>Why it matters</th></tr></thead>
      <tbody>
        <tr><td>Power availability</td><td>The binding constraint on nearly every project. An interconnection date is worth more than a land price, which is why powered land trades at a premium.</td></tr>
        <tr><td>Equipment lead time</td><td>Transformers, switchgear, and generators all run over a year. Procurement belongs at the front of the schedule.</td></tr>
        <tr><td>Stranded capacity</td><td>Facilities routinely have 10–30% of power or cooling unusable because it is in the wrong place. Instrumentation is what finds it.</td></tr>
        <tr><td>Density mismatch</td><td>A hall designed for 10 kW racks cannot host AI hardware. Existing colocation contracts often lock in a specification the tenant has outgrown.</td></tr>
        <tr><td>Water politics</td><td>A water number that looks fine in an engineering model can stop a project locally. Reclaimed water and closed loops remove the objection.</td></tr>
        <tr><td>Build vs colocate</td><td>Below roughly 5–10 MW, colocation is usually faster and cheaper all-in. Above it, self-build wins on unit cost if the demand forecast holds.</td></tr>
        <tr><td>Utilization</td><td>A half-loaded facility has a worse PUE and worse economics than the same facility full. Phasing the build matters as much as sizing it.</td></tr>
      </tbody>
    </table></div>

    <h2>Why the industry average PUE stopped improving</h2>
    <p>The weighted average PUE reported by Uptime Institute has sat near 1.5 for six years, which surprises people who follow hyperscale announcements of 1.1. Both are true. The easy gains, containment, raised set points, variable-speed fans, and economizers, were captured a decade ago at sites that could take them, and what remains is a long tail of legacy rooms where the building itself is the constraint. New capacity is much better than the average, but it is being added to a fleet that is mostly old. When someone quotes a PUE, ask whether it is one new building or an operator's whole estate.</p>

    <h2>Core takeaway</h2>
    <div class="callout">
      <p>Design from the rack outward and from the heat rejection backward, and make them meet. The rack density fixes the cooling architecture; the heat rejection method fixes how much water you spend and how many compressor hours you avoid; the loop temperature is the one variable that improves both at once. Everything else on this sheet is a consequence of those three, and the projects that go wrong are almost always the ones that picked a building first.</p>
    </div>

    <h3>Key questions for engineering decisions</h3>
    <ul class="qlist">
      <li>What is the rack density at end of life, not at day one, and does the busway and floor support it?</li>
      <li>How warm can the IT loop run, and does that allow dry heat rejection at this site's climate?</li>
      <li>What fraction of rack heat still leaves as air after liquid cooling, and is the air path sized for it?</li>
      <li>Can this upgrade be done rack by rack in a live hall, or does the room have to come out of service?</li>
      <li>What happens to inlet temperature in the first 60 seconds of a cooling failure, with containment in place?</li>
    </ul>

    <h3>Key questions for investment and business analysis</h3>
    <ul class="qlist">
      <li>Is there a real interconnection date, or an expression of interest from the utility?</li>
      <li>What are the lead times on transformers, switchgear, and generators, and are slots reserved?</li>
      <li>How much of the installed power and cooling is actually usable, and how much is stranded?</li>
      <li>Does the facility's density specification match the hardware roadmap for the contract term?</li>
      <li>What does the site's water use look like in a drought year, and how would the community react to it?</li>
    </ul>
