---
number: 33
name: Microgrids
part: 7
group: Distribution & edge
voltage: [lv, mv]
roles: [deliv, stab, volt]
lead: yr
siting: exist
maturity: est
---

## Description
A microgrid is a defined section of distribution system with its own generation, its own controller, and a switch at the boundary that lets it separate from the utility and keep running. The distinguishing feature is that switch and the control that goes with it: when the grid fails, the microgrid detects it, opens, rebalances its own generation against its own load, and holds frequency and voltage on its own. When the grid returns, it resynchronizes and closes back in. Generation is typically solar, batteries, and a generator or fuel cell.

## Strengths and weaknesses
Resilience is the product, and for a hospital, a base, or a wastewater plant that is worth real money. A microgrid can also earn between outages by shaving peaks, avoiding demand charges, and bidding into markets, which is what turns it from an expensive backup system into an investment. The costs are control and interconnection. Islanding, resynchronization, and protection all have to work with distributed sources whose fault current is small, and the utility interconnection agreement is often the longest part of the project. Per kW, a microgrid costs considerably more than grid supply.

## When to use
Build one where an outage causes losses far larger than the premium: hospitals, data centers, military installations, water and wastewater, and remote communities where the alternative is diesel at $0.30–1.00/kWh. Also consider it where interconnection for new load will take years and on-site generation can bridge the gap. Do not build one for cost savings alone on a reliable grid, since the numbers rarely work. And design the protection scheme early, because on most projects it is the thing that delays commissioning.

## Key numbers
Typical size 100 kW to tens of MW · islanding transition in under a second for a seamless design · remote diesel-displacement cases compete against $0.30–1.00/kWh · IEEE 1547 and IEEE 2030.7 define the interconnection and controller requirements · payback normally depends on stacking resilience value with demand charge and market revenue.

## Examples
The Borrego Springs microgrid in California, one of the earliest utility-scale examples; Alaskan and Canadian remote community systems displacing diesel; US military installation microgrids driven by mission assurance; hospital campuses that islanded successfully during hurricanes in Texas and Florida.

## Economic profile
One case is easy to price and the rest need a resilience number the owner has to supply. The easy one is remote: displacing diesel at $0.30–1.00/kWh gives a comparison anyone can run, which is why remote community systems in Alaska and Canada are the clearest case here. On a connected site a microgrid costs considerably more per kW than grid supply, and payback depends on stacking three revenue lines that are individually small: demand charge reduction, market participation between outages, and the avoided cost of an outage. That third one usually decides the project, and it is an internal number, so a hospital or a data center that has priced an hour of downtime can justify the premium and an office park generally cannot. Budget for the two items that overrun: the utility interconnection agreement, often the longest thing on the schedule, and the protection design, which is what usually delays commissioning. The newer driver is a different calculation entirely, where interconnection for a large new load will take years and on-site generation is worth its cost for starting earlier.

## Videos

- https://www.youtube.com/watch?v=6Bh6MXHqL7k — What Are Microgrids and How Do They Work? (Veolia | North America, 2 minutes, 50k+ views)
- https://www.youtube.com/watch?v=RKQo9metcpU — Islanding a Microgrid (NLR Learning, 5 minutes, 10k+ views)
- https://www.youtube.com/watch?v=ZX9OHQGlU7Y — How Microgrids Work: DERs, Storage & Seamless Islanding (PowerSecure, Inc., 4 minutes, under 1k views)

## Further reading

[Microgrids (National Laboratory of the Rockies)](https://www.nlr.gov/grid/microgrids) · [Microgrid Conceptual Design Guidebook (Sandia National Laboratories)](https://www.sandia.gov/app/uploads/sites/273/2022/05/ETI_SNL_Microgrid_Guidebook_2022_SAND2022-4842-R_FINAL.pdf)
