---
number: 27
name: Prefabricated Modular
part: 6
group: Facility & siting
density: [med, ext]
where: [hyper, colo, edge, ai]
water: low
retrofit: new
maturity: est
---

## Description
Prefabricated modular means building the data center in a factory and shipping it. Scope varies: skid-mounted power or cooling plant that arrives tested and only needs connecting, all-in-one containerized halls with racks already installed, or full modular buildings assembled from repeated volumetric units. The common thread is moving work from a congested site with a scarce skilled trade to a controlled factory where the same assembly is built repeatedly.

## Strengths and weaknesses
Schedule is the main product. Factory work runs in parallel with site work rather than after it, and deployment times fall from 18–24 months to 6–12. Quality is more consistent because commissioning happens on a production line, and the approach suits places where skilled electrical labor is unavailable. Against that, cost per megawatt is usually higher than a well-executed stick-built project, module dimensions are constrained by what a truck can carry, and the design is fixed at order time, so late changes are expensive. Some designs lock the buyer into one vendor's mechanical and electrical ecosystem.

## When to use
Choose prefabricated where speed matters more than capital cost, where site labor is scarce, at remote or edge locations, and for capacity that must be added in increments rather than all at once. Prefabricated power and cooling skids inside a conventional building are the most widely useful version, capturing most of the schedule benefit without committing the whole building to a module vendor. Stick-build where the site has good labor, the program is large enough to amortize a bespoke design, and cost per megawatt is the metric being optimized.

## Key numbers
Deployment in roughly 6–12 months against 18–24 for conventional construction · module size limited by road transport, typically 12–14 m long · factory commissioning reduces on-site work and rework · cost per MW usually above a well-executed stick-built project · design locked at order, so late changes are expensive.

## Examples
Vertiv and Schneider Electric prefabricated power and cooling modules; Aligned's modular builds in Ohio; the containerized data centers that Microsoft and Google used a decade ago and that returned in a different form for AI capacity; edge modules deployed at cell tower sites.

## Economic profile
A buyer pays more per megawatt than a well-executed stick-built project and gets capacity in 6–12 months instead of 18–24. Whether that premium is worth it comes down to what a year of earlier revenue is worth: where tenants are waiting on power it usually clears the premium comfortably, and where the capacity would sit idle it does not. Local labor moves the comparison as much as the vendor's price does, because where electrical trades are scarce the conventional schedule runs at the long end of 18–24 months or past it, and the saving is larger than the headline numbers suggest. The cheapest way to capture most of it is prefabricated power and cooling skids inside a conventional building, which keeps the schedule benefit without committing the whole building to one vendor's mechanical and electrical ecosystem. The item to price carefully is the design freeze at order, since changes after it are made at factory change-order rates and module dimensions are fixed at 12–14 m by road transport. If the program is large enough to amortize a bespoke design and cost per MW is the metric being optimized, stick-build.

## Videos

- https://www.youtube.com/watch?v=kib1XLGmsLk — Prefabricated Modular Data Center Tour | Vertiv™ SmartMod™ Max (Vertiv, 3 minutes, 5k+ views)
- https://www.youtube.com/watch?v=hi_hUnbQft0 — The Future of Prefabricated Modular Data Centers | Schneider Electric (Schneider Electric, 7 minutes, 10k+ views)
- https://www.youtube.com/watch?v=TXRAZ16HVHY — A smarter, faster way to build AI-ready data centers | Vertiv™ OneCore (Vertiv, 5 minutes, 10k+ views)

## Further reading

[Exploring the Efficiency of Renewable Energy-based Modular Data Centers at Scale (arXiv)](https://arxiv.org/abs/2406.02252) · [Types of Prefabricated Modular Data Centers, White Paper 165 (Schneider Electric)](https://download.schneider-electric.com/files?p_Doc_Ref=SPD_WTOL-97GLP9_EN)
