---
number: 8
name: Subsea HVDC Cable
part: 2
group: Underground & subsea
voltage: [ehv]
roles: [bulk, cong]
lead: yr5
siting: corr
maturity: mature
---

## Description
Subsea cable is what connects grids across water, and beyond a few tens of kilometers it is always DC. Two insulation systems compete. Mass-impregnated cable wraps the conductor in many layers of paper tape soaked in a high-viscosity compound; it has been in service since the 1950s, works to 600 kV and great depth, and has the longest record. Extruded XLPE DC cable is lighter, cheaper to make, and easier to joint, and has moved up to 525 kV with 2,600 MW ratings. Cable is laid from a specialist vessel and usually buried in the seabed by a plow or jetting tool.

## Strengths and weaknesses
DC removes the charging-current limit that caps AC cable length, so a link can run 700 km or more, and it gives the operator direct control of how much power flows and in which direction. Subsea routes avoid landowners entirely for most of their length. The problems are supply chain and repair. A handful of manufacturers and even fewer laying vessels exist worldwide, so slots are booked years ahead, and a single project can absorb a factory's output for a year. A fault means finding the break, bringing a repair vessel, and lifting the cable, which takes months and costs tens of millions.

## When to use
Subsea DC is the answer whenever power has to cross water further than an AC cable can reach, which covers offshore wind export, island interconnection, and cross-border links. It is also worth considering for long land routes where a right of way is unobtainable and a buried DC cable can follow a road or rail corridor. Plan procurement first and engineering second, since cable and vessel slots, not design, set the schedule. Budget for spare cable and a repair agreement from the start, because a link with no spare is a link with a months-long outage waiting to happen.

## Key numbers
Mass-impregnated to 600 kV; extruded XLPE DC to 525 kV and about 2,600 MW · routes to 700+ km in service · installed cost roughly $1.5–4M per km depending on rating and depth · lead time for cable and vessel commonly 3–5 years · repair takes months and needs a specialist vessel.

## Examples
North Sea Link, 720 km between Norway and the UK; NordLink; Viking Link between the UK and Denmark; the NeuConnect interconnector; the many offshore wind export cables now being built in the North Sea and off the US east coast.

## Videos

- https://www.youtube.com/watch?v=sHJQsSK7M_0 — The Insane Engineering of a Global HVDC Grid (Engineering with Rosie, 21 minutes, 50k+ views)
- https://www.youtube.com/watch?v=zEvDB00zN-o — Why Is Ireland Spending €1.6 Billion on a Single Undersea Cable? (DesignZip, 11 minutes, 1k+ views)
- https://www.youtube.com/watch?v=HtgrPItCg2k — NeuConnect Interconnector Project: Manufacturing Phases (Prysmian, 2 minutes, 1k+ views)

## Further reading

[An Introduction to High Voltage Direct Current (HVDC) Subsea Cables Systems (Europacable)](https://europacable.eu/wp-content/uploads/2021/01/Introduction-to-HVDC-Subsea-Cables-16-July-2012_.pdf)
