---
number: 16
name: Large Power Transformer
part: 4
group: Substation apparatus
voltage: [hv, uhv]
roles: [bulk, deliv]
lead: yr3
siting: fence
maturity: mature
---

## Description
A large power transformer steps voltage up at a generator and down at every level below it, and there is no substitute. Windings of copper or aluminum sit on a core of grain-oriented electrical steel, all immersed in insulating oil inside a steel tank with radiators and a tap changer. Ratings run from tens of MVA to over 1,000 MVA, and a large unit weighs 200–400 tons. Efficiency is around 99.5%, which sounds unremarkable until you multiply the remaining half percent by continuous operation for forty years.

## Strengths and weaknesses
The technology is mature, extremely reliable, and long-lived: units routinely run 40 years and many US transformers in service are older. Losses are low and maintenance is mostly oil testing. The weakness is supply. Grain-oriented electrical steel comes from a handful of mills, large units are built to order rather than stocked, and demand has risen sharply. Lead times that were 12–18 months before 2020 are now commonly 80–120 weeks and longer for generator step-up units. There are over 80,000 distinct transformer designs in the US fleet, so spares are rarely interchangeable, and moving a 300-ton unit needs specialized rail or road transport.

## When to use
There is no choice about whether to use one, only about how to procure it. Order early, treat delivery as the project's critical path, and standardize designs across a fleet so a spare can serve more than one site. Utilities facing a firm energization date increasingly buy a slot before the design is final. Where a replacement is urgent, look at refurbished units and mobile transformers, which trade efficiency and rating flexibility for availability in weeks. For a new load that can wait, ordering ahead of need is now normal practice rather than over-buying.

## Key numbers
Ratings from tens of MVA to 1,000+ MVA · efficiency about 99.5% at rated load · weight 200–400 tons for a large unit · service life typically 40 years, with much of the US fleet already past 30 · lead times commonly 80–120 weeks, and around 144 weeks for generator step-up units in 2025 · Wood Mackenzie modeled a 30% supply shortfall for power transformers in 2025.

## Examples
The US fleet's aging population, flagged repeatedly in DOE and NIAC assessments; new domestic capacity announcements from Hitachi Energy, Siemens Energy, and Prolec GE; utilities running shared spare programs such as the Grid Assurance and STEP reserves.

## Economic profile
Price has roughly doubled since 2020, and delivery has become the binding constraint on interconnection and load growth, which changes how projects are financed. A data center or a wind farm can be fully permitted and financed and still wait two years for a step-up transformer. The supply chain runs on grain-oriented electrical steel, which has limited domestic production, so tariff and trade policy feed straight into grid timelines.

## Videos

- https://www.youtube.com/watch?v=96Vekm8Ws4U — How Power Transformers work ? | Epic 3D Animation #transformers (Tracing Science, 21 minutes, 1m+ views)
- https://www.youtube.com/watch?v=2MHoiNnv3ZE — Extreme Power Transformer Manufacturing Process - How It's Made (Tech Monsoon, 10 minutes, 100k+ views)
- https://www.youtube.com/watch?v=CkqhSfsFxhg — Hypnotic Process Of Manufacturing & Installing Giant Power Transformers. Modern Wire Winding Machine (Modern Creative, 13 minutes, 100k+ views)

## Further reading

[Transformer supply bottleneck threatens power system stability as load grows (Utility Dive)](https://www.utilitydive.com/news/electric-transformer-shortage-nrel-niac/738947/) · [Power transformers and distribution transformers will face supply deficits of 30% and 10% in 2025 (Wood Mackenzie)](https://www.woodmac.com/press-releases/power-transformers-and-distribution-transformers-will-face-supply-deficits-of-30-and-10-in-2025/)
