---
number: 17
name: Gas-Insulated Switchgear
part: 4
group: Substation apparatus
voltage: [mv, uhv]
roles: [prot, deliv]
lead: yr
siting: fence
maturity: mature
---

## Description
Gas-insulated switchgear puts the busbars, disconnectors, breakers, and instrument transformers of a substation inside grounded metal enclosures filled with pressurized insulating gas. Because the gas has several times the dielectric strength of air, clearances shrink dramatically, and a 400 kV bay that would occupy a field outdoors fits in a room. The whole assembly is sealed, so salt, dust, and humidity never reach live parts. Historically the gas was SF6; new equipment increasingly uses fluoronitrile blends or pure synthetic air with vacuum interruption.

## Strengths and weaknesses
Footprint is the reason GIS exists: roughly 10% of an equivalent air-insulated substation at EHV. Sealing gives it excellent performance in coastal, desert, and heavily polluted environments and very high availability. Against that, capital cost runs two to four times an air-insulated substation of the same rating, repairs mean opening a gas compartment and are slower, and internal faults are harder to locate. SF6 is the most potent greenhouse gas in industrial use, so leak rates, monitoring, and end-of-life recovery are now regulated obligations in Europe and increasingly elsewhere.

## When to use
Use GIS where land is expensive or unavailable: city substations, indoor installations, offshore platforms, underground caverns, and industrial sites with no spare yard. It is also the right choice in severely polluted or coastal air, where air-insulated equipment needs constant washing. Use air-insulated switchgear where land is cheap, which is most of the rural transmission system, since the cost multiple is hard to justify otherwise. When specifying new GIS, look hard at SF6-free options, because a fluorinated-gas phase-down turns a leaking fleet into a reporting and retrofit problem.

## Key numbers
Footprint roughly 10% of an equivalent air-insulated substation at EHV · capital cost two to four times air-insulated · available from medium voltage to 1,100 kV · SF6 global warming potential about 23,500x CO2, with regulated leak rates typically under 0.5% per year · SF6-free alternatives now rated to 145 kV and above.

## Examples
Urban substations under buildings in Tokyo, London, and New York; offshore wind platform switchgear, where GIS is the only practical choice; Siemens Energy's clean-air Blue portfolio and Hitachi Energy's EconiQ, both marketed as SF6-free at transmission voltages.

## Economic profile
The 2–4x capital premium over an air-insulated substation is really a land purchase. At roughly 10% of the footprint at EHV, GIS is worth it wherever the site costs more than the equipment or does not exist at all: city substations, offshore platforms, and industrial plants with no spare yard. In rural transmission land is cheap and the premium is hard to justify, which is why most of the network is still air-insulated. The second cost is not capital. SF6 has about 23,500 times the warming potential of CO2, so a European operator carries leak monitoring below 0.5% per year, reporting, and end-of-life recovery for as long as the equipment is in service, and a phase-down can turn a leaking fleet into a retrofit program. Since SF6-free designs are now rated to 145 kV and above, anyone specifying new switchgear should price the fluorinated-gas obligation into the comparison rather than treating it as an environmental footnote.

## Videos

- https://www.youtube.com/watch?v=D_AYFKQkImU — What is a Gas Insulated Switchgear/GIS | TheElectricalGuy (Gaurav J - TheElectricalGuy, 9 minutes, 100k+ views)
- https://www.youtube.com/watch?v=N9XgG4OqyaM — Inside a 132 kV GIS Substation (The Electric Brit, 15 minutes, 10k+ views)
- https://www.youtube.com/watch?v=7tilesfCly4 — Components of GIS (Gas insulated Switchgear) | Explained | TheElectricalGuy (Gaurav J - TheElectricalGuy, 9 minutes, 50k+ views)

## Further reading

[Gas-Insulated Switchgear: SF6-Free Blue Technology (Siemens Energy)](https://www.siemens-energy.com/us/en/home/products-services/product-offerings/gas-insulated-switchgear.html) · [Gas-insulated switchgear (GIS) portfolio (Hitachi Energy)](https://www.hitachienergy.com/products-and-solutions/high-voltage-switchgear-and-breakers/gas-insulated-switchgear)
